

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Air Humide - Guide d’usage &mdash; EnergySystemModels post9 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=116ee311"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="CTA d’air neuf" href="cta_air_neuf.html" />
    <link rel="prev" title="3. Centrales de Traitement d’Air" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            EnergySystemModels
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Sommaire général:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../usage.html">Usage</a></li>
<li class="toctree-l1"><a class="reference internal" href="../quickstart.html">Guide de Démarrage Rapide</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">1. Achat et fourniture d'énergie</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../010-achat-energie/index.html">10. Achat d’energy</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">2. Production d'utilités et d'énergie</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../002-thermodynamic_cycles/index.html">2. Cycles thermodynamiques</a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html">9. Production Photovoltaïque</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">3. Transport des utilités</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../001-heat_transfer/index.html">1. Transfer de chaleur</a></li>
<li class="toctree-l1"><a class="reference internal" href="../transfert_chaleur.html">Transfer de Chaleur</a></li>
<li class="toctree-l1"><a class="reference internal" href="../004-hydraulic/index.html">4. Modèles Hydrauliques</a></li>
<li class="toctree-l1"><a class="reference internal" href="../005-aeraulic/index.html">5. Modèles Aerauliques</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">4. Usages énergétiques</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="index.html">3. Centrales de Traitement d’Air</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Air Humide - Guide d’usage</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#import-du-module">Import du module</a></li>
<li class="toctree-l3"><a class="reference internal" href="#equations-ashrae-utilisees">Équations ASHRAE utilisées</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#equation-de-la-pressure-de-vapeur-saturee-hyland-et-wexler-1983">Équation de la pressure de vapeur saturée (Hyland et Wexler, 1983)</a></li>
<li class="toctree-l4"><a class="reference internal" href="#other-equations-fondamentales">Other équations fondamentales</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#fonctions-disponibles">Fonctions disponibles</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#air-pv-sat-pressure-de-vapeur-saturee">1. Air_Pv_sat - Pressure de vapeur saturée</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-w-humidite-absolue">2. Air_w - Humidité absolue</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-rh-humidite-relative">3. Air_RH - Humidité relative</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-h-enthalpy-de-l-air-humide">4. Air_h - Enthalpy de l’air humide</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-t-db-temperature-de-bulbe-sec">5. Air_T_db - Temperature de bulbe sec</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-t-wb-temperature-de-bulbe-humide">6. Air_T_wb - Temperature de bulbe humide</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-t-dp-temperature-de-rosee">7. Air_T_dp - Temperature de rosée</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-rho-hum-masse-volumique-de-l-air-humide">8. Air_rho_hum - Masse volumique de l’air humide</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-v-hum-volume-specifique-de-l-air-humide">9. Air_v_hum - Volume spécifique de l’air humide</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-rho-dry-masse-volumique-de-l-air-sec">10. Air_rho_dry - Masse volumique de l’air sec</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-v-dry-volume-specifique-de-l-air-sec">11. Air_v_dry - Volume spécifique de l’air sec</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-xh2o-fraction-molaire-de-l-eau">12. Air_xH2O - Fraction molaire de l’eau</a></li>
<li class="toctree-l4"><a class="reference internal" href="#air-t-wb-roland-stull-temperature-de-bulbe-humide-method-stull">13. Air_T_wb_ROLAND_STULL - Temperature de bulbe humide (method Stull)</a></li>
<li class="toctree-l4"><a class="reference internal" href="#t-sat-temperature-de-saturation">14. T_sat - Temperature de saturation</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#examples-d-application-complete">Examples d’application complète</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#example-1-analyse-d-une-centrale-de-traitement-d-air-cta">Example 1 : Analyse d’une centrale de traitement d’air (CTA)</a></li>
<li class="toctree-l4"><a class="reference internal" href="#example-2-refroidissement-evaporatif">Example 2 : Refroidissement évaporatif</a></li>
<li class="toctree-l4"><a class="reference internal" href="#example-3-melange-de-deux-flux-d-air">Example 3 : Mélange de deux flux d’air</a></li>
<li class="toctree-l4"><a class="reference internal" href="#example-4-dimensionnement-d-une-batterie-froide">Example 4 : Dimensionnement d’une batterie froide</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#notes-importantes">Notes importantes</a></li>
<li class="toctree-l3"><a class="reference internal" href="#voir-aussi">Voir aussi</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="cta_air_neuf.html">CTA d’air neuf</a></li>
<li class="toctree-l2"><a class="reference internal" href="generic_ahu.html">GenericAHU - Simulation Complète de CTA</a></li>
<li class="toctree-l2"><a class="reference internal" href="nomenclature.html">Nomenclature</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../007-ipmvp/index.html">7. IPMVP - Measurement and Verification</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">5. Récupération de chaleur et chaleur fatale</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../006-pinch_analysis/index.html">6. Analyse de pincement</a></li>
<li class="toctree-l1"><a class="reference internal" href="../012-chaleur-fatale/index.html">12. Waste Heat et rejets</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">6. Financement et subvention</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html">11. Certificats d’Économies d’Energy</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">7. Autres</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../008-meteo/index.html">8. Meteorological Data</a></li>
<li class="toctree-l1"><a class="reference internal" href="../gui_tools.html">Graphical Interfaces and Visual Tools</a></li>
<li class="toctree-l1"><a class="reference internal" href="../nomenclature.html">Nomenclature générale</a></li>
<li class="toctree-l1"><a class="reference internal" href="../api.html">API Reference</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">EnergySystemModels</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">3. Centrales de Traitement d’Air</a></li>
      <li class="breadcrumb-item active">Air Humide - Guide d’usage</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/003-ahu_modules/air_humide.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="air-humide-guide-d-usage">
<h1>Air Humide - Guide d’usage<a class="headerlink" href="#air-humide-guide-d-usage" title="Link to this heading"></a></h1>
<p>Ce module fournit l’ensemble des équations psychrométriques for les calculs d’air humide, basées on les formulations de l’ASHRAE Handbook - Fundamentals.</p>
<section id="import-du-module">
<h2>Import du module<a class="headerlink" href="#import-du-module" title="Link to this heading"></a></h2>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.air_humide</span><span class="w"> </span><span class="kn">import</span> <span class="n">air_humide</span>
</pre></div>
</div>
</section>
<section id="equations-ashrae-utilisees">
<h2>Équations ASHRAE utilisées<a class="headerlink" href="#equations-ashrae-utilisees" title="Link to this heading"></a></h2>
<section id="equation-de-la-pressure-de-vapeur-saturee-hyland-et-wexler-1983">
<h3>Équation de la pressure de vapeur saturée (Hyland et Wexler, 1983)<a class="headerlink" href="#equation-de-la-pressure-de-vapeur-saturee-hyland-et-wexler-1983" title="Link to this heading"></a></h3>
<p>Le module utilise les équations ASHRAE Handbook—Fundamentals (2013), Chapitre 1 - Psychrometrics, équations (5) et (6), basées on les travaux de Hyland et Wexler (1983).</p>
<p><strong>Pour les temperatures inférieures à 0°C</strong> (valable between -100°C et 0°C) :</p>
<div class="math notranslate nohighlight">
\[P_{v,sat} = \exp\left(\frac{C_1}{T_k} + C_2 + C_3 \cdot T_k + C_4 \cdot T_k^2 + C_5 \cdot T_k^3 + C_6 \cdot T_k^4 + C_7 \cdot \ln(T_k)\right)\]</div>
<p><strong>Pour les temperatures supérieures ou égales à 0°C</strong> (valable between 0°C et 200°C) :</p>
<div class="math notranslate nohighlight">
\[P_{v,sat} = \exp\left(\frac{C_8}{T_k} + C_9 + C_{10} \cdot T_k + C_{11} \cdot T_k^2 + C_{12} \cdot T_k^3 + C_{13} \cdot \ln(T_k)\right)\]</div>
<p>Où :</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(P_{v,sat}\)</span> = pressure de vapeur saturée (Pa)</p></li>
<li><p><span class="math notranslate nohighlight">\(T_k\)</span> = temperature absolue (K) = °C + 273.15</p></li>
</ul>
<p><strong>Constantes for T &lt; 0°C :</strong></p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(C_1 = -5.6745359 \times 10^3\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_2 = 6.3925247 \times 10^0\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_3 = -9.677843 \times 10^{-3}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_4 = 6.2215701 \times 10^{-7}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_5 = 2.0747825 \times 10^{-9}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_6 = -9.484024 \times 10^{-13}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_7 = 4.1635019 \times 10^0\)</span></p></li>
</ul>
<p><strong>Constantes for T ≥ 0°C :</strong></p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(C_8 = -5.8002206 \times 10^3\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_9 = 1.3914993 \times 10^0\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_{10} = -4.8640239 \times 10^{-2}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_{11} = 4.1764768 \times 10^{-5}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_{12} = -1.4452093 \times 10^{-8}\)</span></p></li>
<li><p><span class="math notranslate nohighlight">\(C_{13} = 6.5459673 \times 10^0\)</span></p></li>
</ul>
<p><strong>Implémentation in le code :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">Air_Pv_sat</span><span class="p">(</span><span class="n">T_db</span><span class="p">):</span>
    <span class="c1"># Constantes pour T &lt; 0°C</span>
    <span class="n">C1</span> <span class="o">=</span> <span class="o">-</span><span class="mf">5.6745359</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="mi">3</span>
    <span class="n">C2</span> <span class="o">=</span> <span class="mf">6.3925247</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="mi">0</span>
    <span class="n">C3</span> <span class="o">=</span> <span class="o">-</span><span class="mf">9.677843</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">3</span><span class="p">)</span>
    <span class="n">C4</span> <span class="o">=</span> <span class="mf">6.2215701</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">7</span><span class="p">)</span>
    <span class="n">C5</span> <span class="o">=</span> <span class="mf">2.0747825</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">9</span><span class="p">)</span>
    <span class="n">C6</span> <span class="o">=</span> <span class="o">-</span><span class="mf">9.484024</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">13</span><span class="p">)</span>
    <span class="n">C7</span> <span class="o">=</span> <span class="mf">4.1635019</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="mi">0</span><span class="p">)</span>

    <span class="c1"># Constantes pour T ≥ 0°C</span>
    <span class="n">C8</span> <span class="o">=</span> <span class="o">-</span><span class="mf">5.8002206</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="mi">3</span><span class="p">)</span>
    <span class="n">C9</span> <span class="o">=</span> <span class="mf">1.3914993</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="mi">0</span><span class="p">)</span>
    <span class="n">C10</span> <span class="o">=</span> <span class="o">-</span><span class="mf">4.8640239</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">2</span><span class="p">)</span>
    <span class="n">C11</span> <span class="o">=</span> <span class="mf">4.1764768</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">5</span><span class="p">)</span>
    <span class="n">C12</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1.4452093</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">8</span><span class="p">)</span>
    <span class="n">C13</span> <span class="o">=</span> <span class="mf">6.5459673</span> <span class="o">*</span> <span class="mi">10</span> <span class="o">**</span> <span class="p">(</span><span class="mi">0</span><span class="p">)</span>

    <span class="n">Tk</span> <span class="o">=</span> <span class="n">T_db</span> <span class="o">+</span> <span class="mf">273.15</span>

    <span class="k">if</span> <span class="n">T_db</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>  <span class="c1"># valable entre -100 et 0 °C</span>
        <span class="n">Pv_sat</span> <span class="o">=</span> <span class="n">exp</span><span class="p">(</span><span class="n">C1</span> <span class="o">/</span> <span class="n">Tk</span> <span class="o">+</span> <span class="n">C2</span> <span class="o">+</span> <span class="n">C3</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">+</span> <span class="n">C4</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span>
                    <span class="n">C5</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">**</span> <span class="mi">3</span> <span class="o">+</span> <span class="n">C6</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">**</span> <span class="mi">4</span> <span class="o">+</span> <span class="n">C7</span> <span class="o">*</span> <span class="n">log</span><span class="p">(</span><span class="n">Tk</span><span class="p">))</span>
    <span class="k">else</span><span class="p">:</span>  <span class="c1"># valable entre 0 et 200 °C</span>
        <span class="n">Pv_sat</span> <span class="o">=</span> <span class="n">exp</span><span class="p">(</span><span class="n">C8</span> <span class="o">/</span> <span class="n">Tk</span> <span class="o">+</span> <span class="n">C9</span> <span class="o">+</span> <span class="n">C10</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">+</span> <span class="n">C11</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span>
                    <span class="n">C12</span> <span class="o">*</span> <span class="n">Tk</span> <span class="o">**</span> <span class="mi">3</span> <span class="o">+</span> <span class="n">C13</span> <span class="o">*</span> <span class="n">log</span><span class="p">(</span><span class="n">Tk</span><span class="p">))</span>

    <span class="k">return</span> <span class="n">Pv_sat</span>
</pre></div>
</div>
</section>
<section id="other-equations-fondamentales">
<h3>Other équations fondamentales<a class="headerlink" href="#other-equations-fondamentales" title="Link to this heading"></a></h3>
<p><strong>Humidité absolue (rapport de mélange) :</strong></p>
<div class="math notranslate nohighlight">
\[w = 0.62198 \cdot \frac{P_v}{P - P_v} \cdot 1000\]</div>
<p>Où :</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(w\)</span> = humidité absolue (g/kg d’air sec)</p></li>
<li><p><span class="math notranslate nohighlight">\(P_v\)</span> = pressure partielle de vapeur d’eau (Pa)</p></li>
<li><p><span class="math notranslate nohighlight">\(P\)</span> = pressure atmosphérique totale (Pa, by défaut 101325 Pa)</p></li>
</ul>
<p><strong>Pressure partielle de vapeur d’eau :</strong></p>
<div class="math notranslate nohighlight">
\[P_v = P_{v,sat} \cdot \frac{RH}{100}\]</div>
<p>Où <span class="math notranslate nohighlight">\(RH\)</span> = humidité relative (%)</p>
<p><strong>Enthalpy de l’air humide :</strong></p>
<div class="math notranslate nohighlight">
\[h = 1.006 \cdot T_{db} + \frac{w}{1000} \cdot (2501 + 1.0805 \cdot T_{db})\]</div>
<p>Où :</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(h\)</span> = enthalpy (kJ/kg d’air sec)</p></li>
<li><p><span class="math notranslate nohighlight">\(T_{db}\)</span> = temperature de bulbe sec (°C)</p></li>
<li><p><span class="math notranslate nohighlight">\(w\)</span> = humidité absolue (g/kg d’air sec)</p></li>
</ul>
<p><strong>Masse volumique de l’air humide :</strong></p>
<div class="math notranslate nohighlight">
\[\rho_{humide} = \frac{(\rho_a \cdot R_a + \rho_v \cdot R_v)}{R_{ah}}\]</div>
<p>Où :</p>
<div class="math notranslate nohighlight">
\[R_{ah} = \frac{R_a}{1 - \frac{RH}{100} \cdot \frac{P_{v,sat}}{P} \cdot (1 - \frac{R_a}{R_v})}\]</div>
<p>Avec :</p>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(R_a = 287.66\)</span> J/(kg·K) = constante des gaz for l’air sec</p></li>
<li><p><span class="math notranslate nohighlight">\(R_v = 461\)</span> J/(kg·K) = constante des gaz for la vapeur d’eau</p></li>
<li><p><span class="math notranslate nohighlight">\(\rho_a = \frac{P - P_v}{R_a \cdot T_k}\)</span> = masse volumique de l’air sec</p></li>
<li><p><span class="math notranslate nohighlight">\(\rho_v = \frac{P_v}{R_v \cdot T_k}\)</span> = masse volumique de la vapeur d’eau</p></li>
</ul>
<p><strong>Volume spécifique :</strong></p>
<div class="math notranslate nohighlight">
\[v = \frac{1}{\rho}\]</div>
</section>
</section>
<section id="fonctions-disponibles">
<h2>Fonctions disponibles<a class="headerlink" href="#fonctions-disponibles" title="Link to this heading"></a></h2>
<section id="air-pv-sat-pressure-de-vapeur-saturee">
<h3>1. Air_Pv_sat - Pressure de vapeur saturée<a class="headerlink" href="#air-pv-sat-pressure-de-vapeur-saturee" title="Link to this heading"></a></h3>
<p>Calcule la pressure de vapeur saturée as a function of la temperature.</p>
<p><strong>Référence :</strong> ASHRAE Handbook—Fundamentals (2013) - Chapitre 1 - Équations (5) et (6) - Hyland et Wexler 1983</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
</ul>
<p><strong>Retour :</strong> Pressure de vapeur saturée (Pa)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : Pression de vapeur saturée à 20°C</span>
<span class="n">Pv_sat</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Pression de vapeur saturée à 20°C : </span><span class="si">{</span><span class="n">Pv_sat</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Pa&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : Pression de vapeur saturée à 0°C</span>
<span class="n">Pv_sat_0</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Pression de vapeur saturée à 0°C : </span><span class="si">{</span><span class="n">Pv_sat_0</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Pa&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : Pression de vapeur saturée à -10°C (glace)</span>
<span class="n">Pv_sat_neg</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="n">T_db</span><span class="o">=-</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Pression de vapeur saturée à -10°C : </span><span class="si">{</span><span class="n">Pv_sat_neg</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Pa&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : Utilisation dans une classe</span>
<span class="k">class</span><span class="w"> </span><span class="nc">SystemeAHU</span><span class="p">:</span>
    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_out</span><span class="p">):</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">T_out</span> <span class="o">=</span> <span class="n">T_out</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">calculer_pression_saturation</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="k">return</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_out</span><span class="p">)</span>

<span class="n">systeme</span> <span class="o">=</span> <span class="n">SystemeAHU</span><span class="p">(</span><span class="n">T_out</span><span class="o">=</span><span class="mi">25</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Pression saturée : </span><span class="si">{</span><span class="n">systeme</span><span class="o">.</span><span class="n">calculer_pression_saturation</span><span class="p">()</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> Pa&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-w-humidite-absolue">
<h3>2. Air_w - Humidité absolue<a class="headerlink" href="#air-w-humidite-absolue" title="Link to this heading"></a></h3>
<p>Calcule l’humidité absolue (rapport de mélange) en g d’eau by kg d’air sec.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Pv_sat</span></code> : Pressure de vapeur saturée (Pa) - optionnel</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
</ul>
<p><strong>Retour :</strong> Humidité absolue (g/kg)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et RH</span>
<span class="n">w1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w (25°C, 50% RH) = </span><span class="si">{</span><span class="n">w1</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et T_wb</span>
<span class="n">w2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">w2</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de h et T_db</span>
<span class="n">w3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">h</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w (h=50 kJ/kg, T_db=25°C) = </span><span class="si">{</span><span class="n">w3</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : À partir de Pv_sat et RH</span>
<span class="n">Pv_sat</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="mi">20</span><span class="p">)</span>
<span class="n">w4</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">Pv_sat</span><span class="o">=</span><span class="n">Pv_sat</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">60</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w (Pv_sat calculé, 60% RH) = </span><span class="si">{</span><span class="n">w4</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 5 : Avec pression atmosphérique différente (altitude)</span>
<span class="n">w5</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">P</span><span class="o">=</span><span class="mi">95000</span><span class="p">)</span>  <span class="c1"># ~500m d&#39;altitude</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w à 500m d&#39;altitude = </span><span class="si">{</span><span class="n">w5</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-rh-humidite-relative">
<h3>3. Air_RH - Humidité relative<a class="headerlink" href="#air-rh-humidite-relative" title="Link to this heading"></a></h3>
<p>Calcule l’humidité relative en pourcentage.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Pv_sat</span></code> : Pressure de vapeur saturée (Pa) - optionnel</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Humidité relative (%)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de w et T_db</span>
<span class="n">RH1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH (w=10 g/kg, T_db=25°C) = </span><span class="si">{</span><span class="n">RH1</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et T_wb</span>
<span class="n">RH2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">RH2</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de w et Pv_sat</span>
<span class="n">Pv_sat</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_Pv_sat</span><span class="p">(</span><span class="mi">20</span><span class="p">)</span>
<span class="n">RH3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">8</span><span class="p">,</span> <span class="n">Pv_sat</span><span class="o">=</span><span class="n">Pv_sat</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH avec Pv_sat fourni = </span><span class="si">{</span><span class="n">RH3</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : À partir de w et h (T_db calculé automatiquement)</span>
<span class="n">RH4</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">h</span><span class="o">=</span><span class="mi">45</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH (w=10 g/kg, h=45 kJ/kg) = </span><span class="si">{</span><span class="n">RH4</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-h-enthalpy-de-l-air-humide">
<h3>4. Air_h - Enthalpy de l’air humide<a class="headerlink" href="#air-h-enthalpy-de-l-air-humide" title="Link to this heading"></a></h3>
<p>Calcule l’enthalpy de l’air humide en kJ/kg d’air sec.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
</ul>
<p><strong>Retour :</strong> Enthalpy (kJ/kg)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et w</span>
<span class="n">h1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h (T_db=25°C, w=10 g/kg) = </span><span class="si">{</span><span class="n">h1</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et RH</span>
<span class="n">h2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h (T_db=25°C, RH=50%) = </span><span class="si">{</span><span class="n">h2</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de T_db et T_wb</span>
<span class="n">h3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">h3</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : Calcul pour différentes conditions</span>
<span class="n">temperatures</span> <span class="o">=</span> <span class="p">[</span><span class="mi">15</span><span class="p">,</span> <span class="mi">20</span><span class="p">,</span> <span class="mi">25</span><span class="p">,</span> <span class="mi">30</span><span class="p">]</span>
<span class="k">for</span> <span class="n">T</span> <span class="ow">in</span> <span class="n">temperatures</span><span class="p">:</span>
    <span class="n">h</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h à </span><span class="si">{</span><span class="n">T</span><span class="si">}</span><span class="s2">°C et 50% RH = </span><span class="si">{</span><span class="n">h</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-t-db-temperature-de-bulbe-sec">
<h3>5. Air_T_db - Temperature de bulbe sec<a class="headerlink" href="#air-t-db-temperature-de-bulbe-sec" title="Link to this heading"></a></h3>
<p>Calcule la temperature de bulbe sec à partir d’autres paramètres.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Pv_sat</span></code> : Pressure de vapeur saturée (Pa)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
</ul>
<p><strong>Retour :</strong> Temperature de bulbe sec (°C)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de h et w</span>
<span class="n">T_db1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_db</span><span class="p">(</span><span class="n">h</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db (h=50 kJ/kg, w=10 g/kg) = </span><span class="si">{</span><span class="n">T_db1</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de RH et w</span>
<span class="n">T_db2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_db</span><span class="p">(</span><span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">w</span><span class="o">=</span><span class="mf">9.4</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db (RH=50%, w=9.4 g/kg) = </span><span class="si">{</span><span class="n">T_db2</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de Pv_sat</span>
<span class="n">Pv_sat</span> <span class="o">=</span> <span class="mi">2338</span>  <span class="c1"># Pa</span>
<span class="n">T_db3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_db</span><span class="p">(</span><span class="n">Pv_sat</span><span class="o">=</span><span class="n">Pv_sat</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db (Pv_sat=</span><span class="si">{</span><span class="n">Pv_sat</span><span class="si">}</span><span class="s2"> Pa) = </span><span class="si">{</span><span class="n">T_db3</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-t-wb-temperature-de-bulbe-humide">
<h3>6. Air_T_wb - Temperature de bulbe humide<a class="headerlink" href="#air-t-wb-temperature-de-bulbe-humide" title="Link to this heading"></a></h3>
<p>Calcule la temperature de bulbe humide (temperature humide).</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Temperature de bulbe humide (°C)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et RH</span>
<span class="n">T_wb1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb (T_db=25°C, RH=50%) = </span><span class="si">{</span><span class="n">T_wb1</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et w</span>
<span class="n">T_wb2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">30</span><span class="p">,</span> <span class="n">w</span><span class="o">=</span><span class="mi">15</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb (T_db=30°C, w=15 g/kg) = </span><span class="si">{</span><span class="n">T_wb2</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de w et h</span>
<span class="n">T_wb3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">h</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb (w=10 g/kg, h=50 kJ/kg) = </span><span class="si">{</span><span class="n">T_wb3</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : Pour différentes humidités relatives</span>
<span class="n">RH_values</span> <span class="o">=</span> <span class="p">[</span><span class="mi">30</span><span class="p">,</span> <span class="mi">50</span><span class="p">,</span> <span class="mi">70</span><span class="p">,</span> <span class="mi">90</span><span class="p">]</span>
<span class="n">T_db</span> <span class="o">=</span> <span class="mi">25</span>
<span class="k">for</span> <span class="n">RH</span> <span class="ow">in</span> <span class="n">RH_values</span><span class="p">:</span>
    <span class="n">T_wb</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb à </span><span class="si">{</span><span class="n">RH</span><span class="si">}</span><span class="s2">% RH = </span><span class="si">{</span><span class="n">T_wb</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-t-dp-temperature-de-rosee">
<h3>7. Air_T_dp - Temperature de rosée<a class="headerlink" href="#air-t-dp-temperature-de-rosee" title="Link to this heading"></a></h3>
<p>Calcule la temperature de rosée (point de rosée).</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Temperature de rosée (°C)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de w</span>
<span class="n">T_dp1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp (w=10 g/kg) = </span><span class="si">{</span><span class="n">T_dp1</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et RH</span>
<span class="n">T_dp2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp (T_db=25°C, RH=50%) = </span><span class="si">{</span><span class="n">T_dp2</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de T_db et T_wb</span>
<span class="n">T_dp3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">T_dp3</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : À partir de h et T_db</span>
<span class="n">T_dp4</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">h</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp (h=50 kJ/kg, T_db=25°C) = </span><span class="si">{</span><span class="n">T_dp4</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 5 : Vérification du risque de condensation</span>
<span class="n">T_db</span> <span class="o">=</span> <span class="mi">22</span>
<span class="n">RH</span> <span class="o">=</span> <span class="mi">60</span>
<span class="n">T_surface</span> <span class="o">=</span> <span class="mi">15</span>
<span class="n">T_dp</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH</span><span class="p">)</span>
<span class="k">if</span> <span class="n">T_surface</span> <span class="o">&lt;</span> <span class="n">T_dp</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Risque de condensation ! T_surface=</span><span class="si">{</span><span class="n">T_surface</span><span class="si">}</span><span class="s2">°C &lt; T_dp=</span><span class="si">{</span><span class="n">T_dp</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
<span class="k">else</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Pas de risque de condensation. T_surface=</span><span class="si">{</span><span class="n">T_surface</span><span class="si">}</span><span class="s2">°C &gt; T_dp=</span><span class="si">{</span><span class="n">T_dp</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-rho-hum-masse-volumique-de-l-air-humide">
<h3>8. Air_rho_hum - Masse volumique de l’air humide<a class="headerlink" href="#air-rho-hum-masse-volumique-de-l-air-humide" title="Link to this heading"></a></h3>
<p>Calcule la masse volumique de l’air humide en kg/m³.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">P</span></code> : Pressure atmosphérique (Pa) - défaut : 101325 Pa</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Masse volumique (kg/m³)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et RH</span>
<span class="n">rho1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ_humide (25°C, 50% RH) = </span><span class="si">{</span><span class="n">rho1</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et w</span>
<span class="n">rho2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">w</span><span class="o">=</span><span class="mi">8</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ_humide (20°C, w=8 g/kg) = </span><span class="si">{</span><span class="n">rho2</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de w et h</span>
<span class="n">rho3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">h</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ_humide (w=10 g/kg, h=50 kJ/kg) = </span><span class="si">{</span><span class="n">rho3</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 4 : Calcul de débit massique</span>
<span class="n">debit_volumique</span> <span class="o">=</span> <span class="mi">5000</span>  <span class="c1"># m³/h</span>
<span class="n">rho</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">22</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="n">debit_massique</span> <span class="o">=</span> <span class="n">debit_volumique</span> <span class="o">*</span> <span class="n">rho</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit massique = </span><span class="si">{</span><span class="n">debit_massique</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-v-hum-volume-specifique-de-l-air-humide">
<h3>9. Air_v_hum - Volume spécifique de l’air humide<a class="headerlink" href="#air-v-hum-volume-specifique-de-l-air-humide" title="Link to this heading"></a></h3>
<p>Calcule le volume spécifique de l’air humide en m³/kg.</p>
<p><strong>Paramètres :</strong> (identiques à Air_rho_hum)</p>
<p><strong>Retour :</strong> Volume spécifique (m³/kg)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et RH</span>
<span class="n">v1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;v_humide (25°C, 50% RH) = </span><span class="si">{</span><span class="n">v1</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> m³/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et T_wb</span>
<span class="n">v2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;v_humide (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">v2</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> m³/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : Relation avec la masse volumique</span>
<span class="n">rho</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">60</span><span class="p">)</span>
<span class="n">v</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">60</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Vérification : ρ × v = </span><span class="si">{</span><span class="n">rho</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="n">v</span><span class="si">:</span><span class="s2">.6f</span><span class="si">}</span><span class="s2"> (doit être ≈ 1)&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-rho-dry-masse-volumique-de-l-air-sec">
<h3>10. Air_rho_dry - Masse volumique de l’air sec<a class="headerlink" href="#air-rho-dry-masse-volumique-de-l-air-sec" title="Link to this heading"></a></h3>
<p>Calcule la masse volumique de l’air sec en kg_air_sec/m³.</p>
<p><strong>Paramètres :</strong> (identiques à Air_rho_hum)</p>
<p><strong>Retour :</strong> Masse volumique de l’air sec (kg/m³)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : Comparaison air sec / air humide</span>
<span class="n">T_db</span> <span class="o">=</span> <span class="mi">25</span>
<span class="n">RH</span> <span class="o">=</span> <span class="mi">50</span>
<span class="n">rho_dry</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH</span><span class="p">)</span>
<span class="n">rho_hum</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ_sec = </span><span class="si">{</span><span class="n">rho_dry</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ_humide = </span><span class="si">{</span><span class="n">rho_hum</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Différence = </span><span class="si">{</span><span class="p">((</span><span class="n">rho_dry</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">rho_hum</span><span class="p">)</span><span class="w"> </span><span class="o">/</span><span class="w"> </span><span class="n">rho_dry</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="mi">100</span><span class="p">)</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : Calcul de débit massique d&#39;air sec</span>
<span class="n">debit_vol</span> <span class="o">=</span> <span class="mi">10000</span>  <span class="c1"># m³/h</span>
<span class="n">rho_dry</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="n">debit_massique_sec</span> <span class="o">=</span> <span class="n">debit_vol</span> <span class="o">*</span> <span class="n">rho_dry</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit massique d&#39;air sec = </span><span class="si">{</span><span class="n">debit_massique_sec</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-v-dry-volume-specifique-de-l-air-sec">
<h3>11. Air_v_dry - Volume spécifique de l’air sec<a class="headerlink" href="#air-v-dry-volume-specifique-de-l-air-sec" title="Link to this heading"></a></h3>
<p>Calcule le volume spécifique de l’air sec en m³/kg_air_sec.</p>
<p><strong>Paramètres :</strong> (identiques à Air_rho_dry)</p>
<p><strong>Retour :</strong> Volume spécifique de l’air sec (m³/kg)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : Volume spécifique à conditions standard</span>
<span class="n">v_dry</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;v_sec (20°C, 50% RH) = </span><span class="si">{</span><span class="n">v_dry</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> m³/kg&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : Calcul du débit volumique</span>
<span class="n">debit_massique_sec</span> <span class="o">=</span> <span class="mi">5000</span>  <span class="c1"># kg/h d&#39;air sec</span>
<span class="n">v_dry</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">22</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="n">debit_volumique</span> <span class="o">=</span> <span class="n">debit_massique_sec</span> <span class="o">*</span> <span class="n">v_dry</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit volumique = </span><span class="si">{</span><span class="n">debit_volumique</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> m³/h&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-xh2o-fraction-molaire-de-l-eau">
<h3>12. Air_xH2O - Fraction molaire de l’eau<a class="headerlink" href="#air-xh2o-fraction-molaire-de-l-eau" title="Link to this heading"></a></h3>
<p>Calcule la fraction molaire de l’eau in l’air humide.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_db</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_wb</span></code> : Temperature de bulbe humide (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">w</span></code> : Humidité absolue (g/kg)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">h</span></code> : Enthalpy (kJ/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Fraction molaire de H₂O</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : À partir de T_db et RH</span>
<span class="n">x1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_xH2O</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Fraction molaire H₂O (25°C, 50% RH) = </span><span class="si">{</span><span class="n">x1</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : À partir de T_db et T_wb</span>
<span class="n">x2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_xH2O</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">T_wb</span><span class="o">=</span><span class="mi">18</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Fraction molaire H₂O (T_db=25°C, T_wb=18°C) = </span><span class="si">{</span><span class="n">x2</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 3 : À partir de w directement</span>
<span class="n">x3</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_xH2O</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Fraction molaire H₂O (w=10 g/kg) = </span><span class="si">{</span><span class="n">x3</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="air-t-wb-roland-stull-temperature-de-bulbe-humide-method-stull">
<h3>13. Air_T_wb_ROLAND_STULL - Temperature de bulbe humide (method Stull)<a class="headerlink" href="#air-t-wb-roland-stull-temperature-de-bulbe-humide-method-stull" title="Link to this heading"></a></h3>
<p>Calcule la temperature de bulbe humide en utilisant la formulation de Roland Stull (2011).</p>
<p><strong>Référence :</strong> Roland Stull, University of British Columbia (2011)</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">Td</span></code> : Temperature de bulbe sec (°C)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">RH</span></code> : Humidité relative (%)</p></li>
</ul>
<p><strong>Retour :</strong> Temperature de bulbe humide (°C)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : Calcul simple</span>
<span class="n">T_wb_stull</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb_ROLAND_STULL</span><span class="p">(</span><span class="n">Td</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb méthode Stull (25°C, 50% RH) = </span><span class="si">{</span><span class="n">T_wb_stull</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : Comparaison avec la méthode standard</span>
<span class="n">T_wb_standard</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="n">T_wb_stull</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb_ROLAND_STULL</span><span class="p">(</span><span class="n">Td</span><span class="o">=</span><span class="mi">25</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Méthode standard : </span><span class="si">{</span><span class="n">T_wb_standard</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Méthode Stull : </span><span class="si">{</span><span class="n">T_wb_stull</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Écart : </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">T_wb_standard</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">T_wb_stull</span><span class="p">)</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="t-sat-temperature-de-saturation">
<h3>14. T_sat - Temperature de saturation<a class="headerlink" href="#t-sat-temperature-de-saturation" title="Link to this heading"></a></h3>
<p>Calcule la temperature de saturation correspondant à une humidité absolue donnée.</p>
<p><strong>Paramètres :</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">w_target</span></code> : Humidité absolue cible (g/kg)</p></li>
</ul>
<p><strong>Retour :</strong> Temperature de saturation (°C)</p>
<p><strong>Examples :</strong></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="c1"># Exemple 1 : Température de saturation pour w=10 g/kg</span>
<span class="n">T_sat_10</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">T_sat</span><span class="p">(</span><span class="n">w_target</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_sat pour w=10 g/kg = </span><span class="si">{</span><span class="n">T_sat_10</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

<span class="c1"># Exemple 2 : Vérification</span>
<span class="n">w_verif</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_sat_10</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="mi">100</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Vérification w à T_sat et RH=100% : </span><span class="si">{</span><span class="n">w_verif</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="examples-d-application-complete">
<h2>Examples d’application complète<a class="headerlink" href="#examples-d-application-complete" title="Link to this heading"></a></h2>
<section id="example-1-analyse-d-une-centrale-de-traitement-d-air-cta">
<h3>Example 1 : Analyse d’une centrale de traitement d’air (CTA)<a class="headerlink" href="#example-1-analyse-d-une-centrale-de-traitement-d-air-cta" title="Link to this heading"></a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.air_humide</span><span class="w"> </span><span class="kn">import</span> <span class="n">air_humide</span>

<span class="k">class</span><span class="w"> </span><span class="nc">CTA</span><span class="p">:</span>
    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_ext</span><span class="p">,</span> <span class="n">RH_ext</span><span class="p">,</span> <span class="n">T_souf</span><span class="p">,</span> <span class="n">RH_souf</span><span class="p">,</span> <span class="n">debit_vol</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">        CTA avec conditions extérieures et de soufflage</span>

<span class="sd">        :param T_ext: Température extérieure (°C)</span>
<span class="sd">        :param RH_ext: Humidité relative extérieure (%)</span>
<span class="sd">        :param T_souf: Température de soufflage (°C)</span>
<span class="sd">        :param RH_souf: Humidité relative de soufflage (%)</span>
<span class="sd">        :param debit_vol: Débit volumique (m³/h)</span>
<span class="sd">        &quot;&quot;&quot;</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span> <span class="o">=</span> <span class="n">T_ext</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span> <span class="o">=</span> <span class="n">RH_ext</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span> <span class="o">=</span> <span class="n">T_souf</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span> <span class="o">=</span> <span class="n">RH_souf</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">debit_vol</span> <span class="o">=</span> <span class="n">debit_vol</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">analyser_air_exterieur</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;Analyse complète de l&#39;air extérieur&quot;&quot;&quot;</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;=== Air Extérieur ===&quot;</span><span class="p">)</span>

        <span class="c1"># Calculs psychrométriques</span>
        <span class="n">w_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">h_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">T_wb_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">T_dp_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">rho_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">v_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_v_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>

        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH = </span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_ext</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h = </span><span class="si">{</span><span class="n">h_ext</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb = </span><span class="si">{</span><span class="n">T_wb_ext</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp = </span><span class="si">{</span><span class="n">T_dp_ext</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ = </span><span class="si">{</span><span class="n">rho_ext</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;v = </span><span class="si">{</span><span class="n">v_ext</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> m³/kg&quot;</span><span class="p">)</span>

        <span class="k">return</span> <span class="p">{</span>
            <span class="s1">&#39;w&#39;</span><span class="p">:</span> <span class="n">w_ext</span><span class="p">,</span> <span class="s1">&#39;h&#39;</span><span class="p">:</span> <span class="n">h_ext</span><span class="p">,</span> <span class="s1">&#39;T_wb&#39;</span><span class="p">:</span> <span class="n">T_wb_ext</span><span class="p">,</span>
            <span class="s1">&#39;T_dp&#39;</span><span class="p">:</span> <span class="n">T_dp_ext</span><span class="p">,</span> <span class="s1">&#39;rho&#39;</span><span class="p">:</span> <span class="n">rho_ext</span><span class="p">,</span> <span class="s1">&#39;v&#39;</span><span class="p">:</span> <span class="n">v_ext</span>
        <span class="p">}</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">analyser_air_soufflage</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;Analyse complète de l&#39;air de soufflage&quot;&quot;&quot;</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">=== Air de Soufflage ===&quot;</span><span class="p">)</span>

        <span class="n">w_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>
        <span class="n">h_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>
        <span class="n">T_wb_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>
        <span class="n">T_dp_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>
        <span class="n">rho_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_hum</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>

        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH = </span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_souf</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h = </span><span class="si">{</span><span class="n">h_souf</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb = </span><span class="si">{</span><span class="n">T_wb_souf</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp = </span><span class="si">{</span><span class="n">T_dp_souf</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ρ = </span><span class="si">{</span><span class="n">rho_souf</span><span class="si">:</span><span class="s2">.4f</span><span class="si">}</span><span class="s2"> kg/m³&quot;</span><span class="p">)</span>

        <span class="k">return</span> <span class="p">{</span>
            <span class="s1">&#39;w&#39;</span><span class="p">:</span> <span class="n">w_souf</span><span class="p">,</span> <span class="s1">&#39;h&#39;</span><span class="p">:</span> <span class="n">h_souf</span><span class="p">,</span> <span class="s1">&#39;T_wb&#39;</span><span class="p">:</span> <span class="n">T_wb_souf</span><span class="p">,</span>
            <span class="s1">&#39;T_dp&#39;</span><span class="p">:</span> <span class="n">T_dp_souf</span><span class="p">,</span> <span class="s1">&#39;rho&#39;</span><span class="p">:</span> <span class="n">rho_souf</span>
        <span class="p">}</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">calculer_puissance_thermique</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;Calcule la puissance thermique sensible et latente&quot;&quot;&quot;</span>
        <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">=== Puissances Thermiques ===&quot;</span><span class="p">)</span>

        <span class="c1"># Enthalpies</span>
        <span class="n">h_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">h_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>

        <span class="c1"># Humidités absolues</span>
        <span class="n">w_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">w_souf</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_souf</span><span class="p">)</span>

        <span class="c1"># Masse volumique pour calcul du débit massique</span>
        <span class="n">rho_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>
        <span class="n">debit_mass</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">debit_vol</span> <span class="o">*</span> <span class="n">rho_ext</span>  <span class="c1"># kg/h</span>

        <span class="c1"># Puissance totale (kW)</span>
        <span class="n">P_totale</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_souf</span> <span class="o">-</span> <span class="n">h_ext</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>

        <span class="c1"># Puissance sensible (kW)</span>
        <span class="n">P_sensible</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="mf">1.006</span> <span class="o">*</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>

        <span class="c1"># Puissance latente (kW)</span>
        <span class="n">P_latente</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="mf">2.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">w_souf</span> <span class="o">-</span> <span class="n">w_ext</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>

        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit massique = </span><span class="si">{</span><span class="n">debit_mass</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Δh = </span><span class="si">{</span><span class="n">h_souf</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">h_ext</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;ΔT = </span><span class="si">{</span><span class="bp">self</span><span class="o">.</span><span class="n">T_souf</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Δw = </span><span class="si">{</span><span class="n">w_souf</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">w_ext</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance totale = </span><span class="si">{</span><span class="n">P_totale</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance sensible = </span><span class="si">{</span><span class="n">P_sensible</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance latente = </span><span class="si">{</span><span class="n">P_latente</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>

        <span class="k">return</span> <span class="p">{</span>
            <span class="s1">&#39;P_totale&#39;</span><span class="p">:</span> <span class="n">P_totale</span><span class="p">,</span>
            <span class="s1">&#39;P_sensible&#39;</span><span class="p">:</span> <span class="n">P_sensible</span><span class="p">,</span>
            <span class="s1">&#39;P_latente&#39;</span><span class="p">:</span> <span class="n">P_latente</span>
        <span class="p">}</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">verifier_condensation_batterie</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T_batterie</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;Vérifie le risque de condensation sur la batterie&quot;&quot;&quot;</span>
        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">=== Vérification Condensation (T_batterie=</span><span class="si">{</span><span class="n">T_batterie</span><span class="si">}</span><span class="s2">°C) ===&quot;</span><span class="p">)</span>

        <span class="n">T_dp_ext</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_ext</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">RH_ext</span><span class="p">)</span>

        <span class="k">if</span> <span class="n">T_batterie</span> <span class="o">&lt;</span> <span class="n">T_dp_ext</span><span class="p">:</span>
            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;⚠️ CONDENSATION ! T_batterie (</span><span class="si">{</span><span class="n">T_batterie</span><span class="si">}</span><span class="s2">°C) &lt; T_rosée (</span><span class="si">{</span><span class="n">T_dp_ext</span><span class="si">}</span><span class="s2">°C)&quot;</span><span class="p">)</span>
            <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;→ Déshumidification en cours&quot;</span><span class="p">)</span>
            <span class="k">return</span> <span class="kc">True</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;✓ Pas de condensation. T_batterie (</span><span class="si">{</span><span class="n">T_batterie</span><span class="si">}</span><span class="s2">°C) &gt; T_rosée (</span><span class="si">{</span><span class="n">T_dp_ext</span><span class="si">}</span><span class="s2">°C)&quot;</span><span class="p">)</span>
            <span class="k">return</span> <span class="kc">False</span>

<span class="c1"># Utilisation</span>
<span class="n">cta</span> <span class="o">=</span> <span class="n">CTA</span><span class="p">(</span><span class="n">T_ext</span><span class="o">=</span><span class="mi">32</span><span class="p">,</span> <span class="n">RH_ext</span><span class="o">=</span><span class="mi">60</span><span class="p">,</span> <span class="n">T_souf</span><span class="o">=</span><span class="mi">18</span><span class="p">,</span> <span class="n">RH_souf</span><span class="o">=</span><span class="mi">90</span><span class="p">,</span> <span class="n">debit_vol</span><span class="o">=</span><span class="mi">10000</span><span class="p">)</span>
<span class="n">cta</span><span class="o">.</span><span class="n">analyser_air_exterieur</span><span class="p">()</span>
<span class="n">cta</span><span class="o">.</span><span class="n">analyser_air_soufflage</span><span class="p">()</span>
<span class="n">cta</span><span class="o">.</span><span class="n">calculer_puissance_thermique</span><span class="p">()</span>
<span class="n">cta</span><span class="o">.</span><span class="n">verifier_condensation_batterie</span><span class="p">(</span><span class="n">T_batterie</span><span class="o">=</span><span class="mi">12</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="example-2-refroidissement-evaporatif">
<h3>Example 2 : Refroidissement évaporatif<a class="headerlink" href="#example-2-refroidissement-evaporatif" title="Link to this heading"></a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.air_humide</span><span class="w"> </span><span class="kn">import</span> <span class="n">air_humide</span>

<span class="k">def</span><span class="w"> </span><span class="nf">simulation_refroidissement_evaporatif</span><span class="p">(</span><span class="n">T_db_initial</span><span class="p">,</span> <span class="n">RH_initial</span><span class="p">,</span> <span class="n">efficacite</span><span class="o">=</span><span class="mf">0.8</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">    Simule un refroidissement évaporatif</span>

<span class="sd">    :param T_db_initial: Température initiale (°C)</span>
<span class="sd">    :param RH_initial: Humidité relative initiale (%)</span>
<span class="sd">    :param efficacite: Efficacité du refroidisseur (0-1)</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;=== Refroidissement Évaporatif ===</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># État initial</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;État Initial :&quot;</span><span class="p">)</span>
    <span class="n">w_initial</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db_initial</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_initial</span><span class="p">)</span>
    <span class="n">h_initial</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db_initial</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_initial</span><span class="p">)</span>
    <span class="n">T_wb_initial</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db_initial</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_initial</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="n">T_db_initial</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH = </span><span class="si">{</span><span class="n">RH_initial</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_initial</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h = </span><span class="si">{</span><span class="n">h_initial</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb = </span><span class="si">{</span><span class="n">T_wb_initial</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

    <span class="c1"># État final (processus isenthalpique idéal)</span>
    <span class="n">T_db_final</span> <span class="o">=</span> <span class="n">T_db_initial</span> <span class="o">-</span> <span class="n">efficacite</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_db_initial</span> <span class="o">-</span> <span class="n">T_wb_initial</span><span class="p">)</span>

    <span class="c1"># À enthalpie constante (h = cste), calculer w final</span>
    <span class="n">w_final</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">h</span><span class="o">=</span><span class="n">h_initial</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="n">T_db_final</span><span class="p">)</span>
    <span class="n">RH_final</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="n">w_final</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="n">T_db_final</span><span class="p">)</span>
    <span class="n">T_wb_final</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_db_final</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_final</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">État Final (efficacité = </span><span class="si">{</span><span class="n">efficacite</span><span class="o">*</span><span class="mi">100</span><span class="si">}</span><span class="s2">%) :&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="n">T_db_final</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH = </span><span class="si">{</span><span class="n">RH_final</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_final</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h = </span><span class="si">{</span><span class="n">h_initial</span><span class="si">}</span><span class="s2"> kJ/kg (constant)&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb = </span><span class="si">{</span><span class="n">T_wb_final</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">Gain de refroidissement : </span><span class="si">{</span><span class="n">T_db_initial</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">T_db_final</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Augmentation d&#39;humidité : </span><span class="si">{</span><span class="n">w_final</span><span class="w"> </span><span class="o">-</span><span class="w"> </span><span class="n">w_initial</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>

<span class="c1"># Test avec différentes efficacités</span>
<span class="n">simulation_refroidissement_evaporatif</span><span class="p">(</span><span class="n">T_db_initial</span><span class="o">=</span><span class="mi">35</span><span class="p">,</span> <span class="n">RH_initial</span><span class="o">=</span><span class="mi">30</span><span class="p">,</span> <span class="n">efficacite</span><span class="o">=</span><span class="mf">0.8</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="example-3-melange-de-deux-flux-d-air">
<h3>Example 3 : Mélange de deux flux d’air<a class="headerlink" href="#example-3-melange-de-deux-flux-d-air" title="Link to this heading"></a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.air_humide</span><span class="w"> </span><span class="kn">import</span> <span class="n">air_humide</span>

<span class="k">def</span><span class="w"> </span><span class="nf">melange_air</span><span class="p">(</span><span class="n">T1</span><span class="p">,</span> <span class="n">RH1</span><span class="p">,</span> <span class="n">debit1</span><span class="p">,</span> <span class="n">T2</span><span class="p">,</span> <span class="n">RH2</span><span class="p">,</span> <span class="n">debit2</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">    Calcule les caractéristiques du mélange de deux flux d&#39;air</span>

<span class="sd">    :param T1, RH1: Température (°C) et RH (%) du flux 1</span>
<span class="sd">    :param debit1: Débit volumique du flux 1 (m³/h)</span>
<span class="sd">    :param T2, RH2: Température (°C) et RH (%) du flux 2</span>
<span class="sd">    :param debit2: Débit volumique du flux 2 (m³/h)</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;=== Mélange de Deux Flux d&#39;Air ===</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># Flux 1</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Flux 1 :&quot;</span><span class="p">)</span>
    <span class="n">w1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T1</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH1</span><span class="p">)</span>
    <span class="n">h1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T1</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH1</span><span class="p">)</span>
    <span class="n">rho1</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T1</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH1</span><span class="p">)</span>
    <span class="n">debit_mass1</span> <span class="o">=</span> <span class="n">debit1</span> <span class="o">*</span> <span class="n">rho1</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T = </span><span class="si">{</span><span class="n">T1</span><span class="si">}</span><span class="s2">°C, RH = </span><span class="si">{</span><span class="n">RH1</span><span class="si">}</span><span class="s2">%, w = </span><span class="si">{</span><span class="n">w1</span><span class="si">}</span><span class="s2"> g/kg, h = </span><span class="si">{</span><span class="n">h1</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit = </span><span class="si">{</span><span class="n">debit1</span><span class="si">}</span><span class="s2"> m³/h, Débit massique = </span><span class="si">{</span><span class="n">debit_mass1</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># Flux 2</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Flux 2 :&quot;</span><span class="p">)</span>
    <span class="n">w2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T2</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH2</span><span class="p">)</span>
    <span class="n">h2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T2</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH2</span><span class="p">)</span>
    <span class="n">rho2</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T2</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH2</span><span class="p">)</span>
    <span class="n">debit_mass2</span> <span class="o">=</span> <span class="n">debit2</span> <span class="o">*</span> <span class="n">rho2</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T = </span><span class="si">{</span><span class="n">T2</span><span class="si">}</span><span class="s2">°C, RH = </span><span class="si">{</span><span class="n">RH2</span><span class="si">}</span><span class="s2">%, w = </span><span class="si">{</span><span class="n">w2</span><span class="si">}</span><span class="s2"> g/kg, h = </span><span class="si">{</span><span class="n">h2</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit = </span><span class="si">{</span><span class="n">debit2</span><span class="si">}</span><span class="s2"> m³/h, Débit massique = </span><span class="si">{</span><span class="n">debit_mass2</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># Mélange</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Mélange :&quot;</span><span class="p">)</span>
    <span class="n">debit_mass_total</span> <span class="o">=</span> <span class="n">debit_mass1</span> <span class="o">+</span> <span class="n">debit_mass2</span>
    <span class="n">w_melange</span> <span class="o">=</span> <span class="p">(</span><span class="n">debit_mass1</span> <span class="o">*</span> <span class="n">w1</span> <span class="o">+</span> <span class="n">debit_mass2</span> <span class="o">*</span> <span class="n">w2</span><span class="p">)</span> <span class="o">/</span> <span class="n">debit_mass_total</span>
    <span class="n">h_melange</span> <span class="o">=</span> <span class="p">(</span><span class="n">debit_mass1</span> <span class="o">*</span> <span class="n">h1</span> <span class="o">+</span> <span class="n">debit_mass2</span> <span class="o">*</span> <span class="n">h2</span><span class="p">)</span> <span class="o">/</span> <span class="n">debit_mass_total</span>

    <span class="n">T_melange</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_db</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="n">w_melange</span><span class="p">,</span> <span class="n">h</span><span class="o">=</span><span class="n">h_melange</span><span class="p">)</span>
    <span class="n">RH_melange</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_RH</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="n">w_melange</span><span class="p">,</span> <span class="n">T_db</span><span class="o">=</span><span class="n">T_melange</span><span class="p">)</span>
    <span class="n">T_wb_melange</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_wb</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_melange</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_melange</span><span class="p">)</span>
    <span class="n">T_dp_melange</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">w</span><span class="o">=</span><span class="n">w_melange</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="n">T_melange</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;RH = </span><span class="si">{</span><span class="n">RH_melange</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_melange</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> g/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;h = </span><span class="si">{</span><span class="n">h_melange</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_wb = </span><span class="si">{</span><span class="n">T_wb_melange</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_dp = </span><span class="si">{</span><span class="n">T_dp_melange</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit massique total = </span><span class="si">{</span><span class="n">debit_mass_total</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>

    <span class="k">return</span> <span class="p">{</span>
        <span class="s1">&#39;T_db&#39;</span><span class="p">:</span> <span class="n">T_melange</span><span class="p">,</span> <span class="s1">&#39;RH&#39;</span><span class="p">:</span> <span class="n">RH_melange</span><span class="p">,</span> <span class="s1">&#39;w&#39;</span><span class="p">:</span> <span class="n">w_melange</span><span class="p">,</span>
        <span class="s1">&#39;h&#39;</span><span class="p">:</span> <span class="n">h_melange</span><span class="p">,</span> <span class="s1">&#39;debit_mass&#39;</span><span class="p">:</span> <span class="n">debit_mass_total</span>
    <span class="p">}</span>

<span class="c1"># Exemple : mélange air neuf + air recyclé</span>
<span class="n">resultat</span> <span class="o">=</span> <span class="n">melange_air</span><span class="p">(</span>
    <span class="n">T1</span><span class="o">=</span><span class="mi">32</span><span class="p">,</span> <span class="n">RH1</span><span class="o">=</span><span class="mi">60</span><span class="p">,</span> <span class="n">debit1</span><span class="o">=</span><span class="mi">3000</span><span class="p">,</span>  <span class="c1"># Air neuf extérieur</span>
    <span class="n">T2</span><span class="o">=</span><span class="mi">24</span><span class="p">,</span> <span class="n">RH2</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">debit2</span><span class="o">=</span><span class="mi">7000</span>   <span class="c1"># Air recyclé</span>
<span class="p">)</span>
</pre></div>
</div>
</section>
<section id="example-4-dimensionnement-d-une-batterie-froide">
<h3>Example 4 : Dimensionnement d’une batterie froide<a class="headerlink" href="#example-4-dimensionnement-d-une-batterie-froide" title="Link to this heading"></a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.air_humide</span><span class="w"> </span><span class="kn">import</span> <span class="n">air_humide</span>

<span class="k">def</span><span class="w"> </span><span class="nf">dimensionner_batterie_froide</span><span class="p">(</span><span class="n">T_ent</span><span class="p">,</span> <span class="n">RH_ent</span><span class="p">,</span> <span class="n">T_sor_souh</span><span class="p">,</span> <span class="n">RH_sor_souh</span><span class="p">,</span> <span class="n">debit_vol</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">    Dimensionne une batterie froide</span>

<span class="sd">    :param T_ent: Température entrée batterie (°C)</span>
<span class="sd">    :param RH_ent: RH entrée batterie (%)</span>
<span class="sd">    :param T_sor_souh: Température souhaitée sortie (°C)</span>
<span class="sd">    :param RH_sor_souh: RH souhaitée sortie (%)</span>
<span class="sd">    :param debit_vol: Débit volumique (m³/h)</span>
<span class="sd">    &quot;&quot;&quot;</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;=== Dimensionnement Batterie Froide ===</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># État entrée</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Entrée batterie :&quot;</span><span class="p">)</span>
    <span class="n">w_ent</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_ent</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_ent</span><span class="p">)</span>
    <span class="n">h_ent</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_ent</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_ent</span><span class="p">)</span>
    <span class="n">T_dp_ent</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_ent</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_ent</span><span class="p">)</span>
    <span class="n">rho_ent</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_rho_dry</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_ent</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_ent</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="n">T_ent</span><span class="si">}</span><span class="s2">°C, RH = </span><span class="si">{</span><span class="n">RH_ent</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_ent</span><span class="si">}</span><span class="s2"> g/kg, h = </span><span class="si">{</span><span class="n">h_ent</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_rosée = </span><span class="si">{</span><span class="n">T_dp_ent</span><span class="si">}</span><span class="s2">°C</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># État sortie</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Sortie batterie souhaitée :&quot;</span><span class="p">)</span>
    <span class="n">w_sor</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_w</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_sor_souh</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_sor_souh</span><span class="p">)</span>
    <span class="n">h_sor</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_h</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_sor_souh</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_sor_souh</span><span class="p">)</span>
    <span class="n">T_dp_sor</span> <span class="o">=</span> <span class="n">air_humide</span><span class="o">.</span><span class="n">Air_T_dp</span><span class="p">(</span><span class="n">T_db</span><span class="o">=</span><span class="n">T_sor_souh</span><span class="p">,</span> <span class="n">RH</span><span class="o">=</span><span class="n">RH_sor_souh</span><span class="p">)</span>

    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_db = </span><span class="si">{</span><span class="n">T_sor_souh</span><span class="si">}</span><span class="s2">°C, RH = </span><span class="si">{</span><span class="n">RH_sor_souh</span><span class="si">}</span><span class="s2">%&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;w = </span><span class="si">{</span><span class="n">w_sor</span><span class="si">}</span><span class="s2"> g/kg, h = </span><span class="si">{</span><span class="n">h_sor</span><span class="si">}</span><span class="s2"> kJ/kg&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T_rosée = </span><span class="si">{</span><span class="n">T_dp_sor</span><span class="si">}</span><span class="s2">°C</span><span class="se">\n</span><span class="s2">&quot;</span><span class="p">)</span>

    <span class="c1"># Calculs de puissance</span>
    <span class="n">debit_mass</span> <span class="o">=</span> <span class="n">debit_vol</span> <span class="o">*</span> <span class="n">rho_ent</span>

    <span class="c1"># Puissance totale</span>
    <span class="n">P_totale</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_ent</span> <span class="o">-</span> <span class="n">h_sor</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>  <span class="c1"># kW</span>

    <span class="c1"># Puissance sensible</span>
    <span class="n">P_sensible</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="mf">1.006</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_ent</span> <span class="o">-</span> <span class="n">T_sor_souh</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>

    <span class="c1"># Puissance latente (déshumidification)</span>
    <span class="n">P_latente</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="mf">2.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">w_ent</span> <span class="o">-</span> <span class="n">w_sor</span><span class="p">)</span> <span class="o">/</span> <span class="mi">3600</span>

    <span class="c1"># Débit d&#39;eau condensée</span>
    <span class="n">debit_eau</span> <span class="o">=</span> <span class="n">debit_mass</span> <span class="o">*</span> <span class="p">(</span><span class="n">w_ent</span> <span class="o">-</span> <span class="n">w_sor</span><span class="p">)</span> <span class="o">/</span> <span class="mi">1000</span>  <span class="c1"># kg/h = L/h</span>

    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Performances requises :&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit massique air sec = </span><span class="si">{</span><span class="n">debit_mass</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance frigorifique totale = </span><span class="si">{</span><span class="n">P_totale</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance sensible = </span><span class="si">{</span><span class="n">P_sensible</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Puissance latente = </span><span class="si">{</span><span class="n">P_latente</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Facteur de chaleur sensible (FCS) = </span><span class="si">{</span><span class="n">P_sensible</span><span class="o">/</span><span class="n">P_totale</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Débit eau condensée = </span><span class="si">{</span><span class="n">debit_eau</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> L/h&quot;</span><span class="p">)</span>

    <span class="c1"># Température de batterie estimée</span>
    <span class="n">T_batterie_min</span> <span class="o">=</span> <span class="n">T_dp_sor</span> <span class="o">-</span> <span class="mi">2</span>  <span class="c1"># Approximation</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n</span><span class="s2">Température batterie recommandée : &lt; </span><span class="si">{</span><span class="n">T_batterie_min</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C&quot;</span><span class="p">)</span>

    <span class="k">return</span> <span class="p">{</span>
        <span class="s1">&#39;P_totale&#39;</span><span class="p">:</span> <span class="n">P_totale</span><span class="p">,</span>
        <span class="s1">&#39;P_sensible&#39;</span><span class="p">:</span> <span class="n">P_sensible</span><span class="p">,</span>
        <span class="s1">&#39;P_latente&#39;</span><span class="p">:</span> <span class="n">P_latente</span><span class="p">,</span>
        <span class="s1">&#39;FCS&#39;</span><span class="p">:</span> <span class="n">P_sensible</span><span class="o">/</span><span class="n">P_totale</span><span class="p">,</span>
        <span class="s1">&#39;debit_eau&#39;</span><span class="p">:</span> <span class="n">debit_eau</span>
    <span class="p">}</span>

<span class="c1"># Exemple : refroidissement + déshumidification</span>
<span class="n">dimensionner_batterie_froide</span><span class="p">(</span>
    <span class="n">T_ent</span><span class="o">=</span><span class="mi">32</span><span class="p">,</span> <span class="n">RH_ent</span><span class="o">=</span><span class="mi">60</span><span class="p">,</span>
    <span class="n">T_sor_souh</span><span class="o">=</span><span class="mi">14</span><span class="p">,</span> <span class="n">RH_sor_souh</span><span class="o">=</span><span class="mi">90</span><span class="p">,</span>
    <span class="n">debit_vol</span><span class="o">=</span><span class="mi">8000</span>
<span class="p">)</span>
</pre></div>
</div>
</section>
</section>
<section id="notes-importantes">
<h2>Notes importantes<a class="headerlink" href="#notes-importantes" title="Link to this heading"></a></h2>
<ol class="arabic simple">
<li><p><strong>Pressure atmosphérique</strong> : Par défaut, tous les calculs utilisent P = 101325 Pa (niveau de la mer). Pour des altitudes différentes, ajuster le paramètre <code class="docutils literal notranslate"><span class="pre">P</span></code>.</p></li>
<li><p><strong>Domaines de validité</strong> :</p>
<ul class="simple">
<li><p>Formules Hyland-Wexler for Pv_sat : -100°C à 200°C</p></li>
<li><p>Les calculs sont plus précis in la plage -20°C à 60°C</p></li>
</ul>
</li>
<li><p><strong>Convergence numérique</strong> : Certaines fonctions utilisent des methods itératives (fsolve). En cas de non-convergence, vérifier la cohérence physique des paramètres d’input.</p></li>
<li><p><strong>Unités</strong> :</p>
<ul class="simple">
<li><p>Temperatures : °C</p></li>
<li><p>Pressures : Pa</p></li>
<li><p>Humidité absolue (w) : g/kg d’air sec</p></li>
<li><p>Enthalpy (h) : kJ/kg d’air sec</p></li>
<li><p>Masse volumique : kg/m³</p></li>
<li><p>Volume spécifique : m³/kg</p></li>
</ul>
</li>
<li><p><strong>Références</strong> :</p>
<ul class="simple">
<li><p>ASHRAE Handbook—Fundamentals (2013), Chapitre 1 : Psychrometrics</p></li>
<li><p>Hyland and Wexler (1983) equations</p></li>
<li><p>Roland Stull (2011) for la method alternative T_wb</p></li>
</ul>
</li>
</ol>
</section>
<section id="voir-aussi">
<h2>Voir aussi<a class="headerlink" href="#voir-aussi" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p><a class="reference internal" href="cta_air_neuf.html"><span class="doc">CTA d’air neuf</span></a> : Calculs de centrales de traitement d’air</p></li>
<li><p><a class="reference internal" href="nomenclature.html"><span class="doc">Nomenclature</span></a> : Liste des symboles et unités</p></li>
<li><p><a class="reference internal" href="index.html"><span class="doc">3. Centrales de Traitement d’Air</span></a> : Index des modules AHU</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="3. Centrales de Traitement d’Air" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="cta_air_neuf.html" class="btn btn-neutral float-right" title="CTA d’air neuf" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024-2025, Zoheir HADID.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>