

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>GenericAHU — Simulation de CTA paramétrable &mdash; EnergySystemModels post9 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=116ee311"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Nomenclature" href="nomenclature.html" />
    <link rel="prev" title="CTA d’air neuf" href="cta_air_neuf.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            EnergySystemModels
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Sommaire général:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../usage.html">Usage</a></li>
<li class="toctree-l1"><a class="reference internal" href="../quickstart.html">Guide de Démarrage Rapide</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">1. Achat et fourniture d'énergie</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../010-achat-energie/index.html">10. Energy Purchasing</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">2. Production d'utilités et d'énergie</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../002-thermodynamic_cycles/index.html">2. Thermodynamic Cycles</a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html">9. Production Photovoltaics</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">3. Transport des utilités</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../001-heat_transfer/index.html">1. Heat Transfer</a></li>
<li class="toctree-l1"><a class="reference internal" href="../transfert_chaleur.html">Transfer de Chaleur</a></li>
<li class="toctree-l1"><a class="reference internal" href="../004-hydraulic/index.html">4. Modèles Hydrauliques</a></li>
<li class="toctree-l1"><a class="reference internal" href="../005-aeraulic/index.html">5. Modèles Aerauliques</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">4. Usages énergétiques</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="index.html">3. Centrales de Traitement d’Air</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="air_humide.html">Air Humide - Guide d’usage</a></li>
<li class="toctree-l2"><a class="reference internal" href="cta_air_neuf.html">CTA d’air neuf</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">GenericAHU — Simulation de CTA paramétrable</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#mode-recyclage-airrecyclingahu">Mode recyclage — <code class="docutils literal notranslate"><span class="pre">AirRecyclingAHU</span></code></a></li>
<li class="toctree-l3"><a class="reference internal" href="#mode-recuperation-airrecoveryahu">Mode récupération — <code class="docutils literal notranslate"><span class="pre">AirRecoveryAHU</span></code></a></li>
<li class="toctree-l3"><a class="reference internal" href="#colonnes-de-results">Colonnes de results</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="nomenclature.html">Nomenclature</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../007-ipmvp/index.html">7. IPMVP - Measurement and Verification</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">5. Récupération de chaleur et chaleur fatale</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../006-pinch_analysis/index.html">6. Analyse de pincement</a></li>
<li class="toctree-l1"><a class="reference internal" href="../012-chaleur-fatale/index.html">12. Waste Heat et rejets</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">6. Financement et subvention</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html">11. Energy Savings Certificates</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">7. Autres</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../008-meteo/index.html">8. Meteorological Data</a></li>
<li class="toctree-l1"><a class="reference internal" href="../gui_tools.html">Graphical Interfaces and Visual Tools</a></li>
<li class="toctree-l1"><a class="reference internal" href="../nomenclature.html">Nomenclature générale</a></li>
<li class="toctree-l1"><a class="reference internal" href="../api.html">API Reference</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">EnergySystemModels</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">3. Centrales de Traitement d’Air</a></li>
      <li class="breadcrumb-item active">GenericAHU — Simulation de CTA paramétrable</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/003-ahu_modules/generic_ahu.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="genericahu-simulation-de-cta-parametrable">
<span id="generic-ahu"></span><h1>GenericAHU — Simulation de CTA paramétrable<a class="headerlink" href="#genericahu-simulation-de-cta-parametrable" title="Link to this heading"></a></h1>
<p>Le subpackage <code class="docutils literal notranslate"><span class="pre">AHU.GenericAHU</span></code> simule une Centrale de Traitement d’Air (CTA)
sur une série chronologique. Il expose <strong>deux classes</strong> according to le mode :</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">AirRecyclingAHU</span></code> — CTA with <strong>recyclage</strong> d’air (mélange air neuf + air repris) ;</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">AirRecoveryAHU</span></code> — CTA with <strong>récupération</strong> de chaleur on l’air extrait
(échangeur air/air).</p></li>
</ul>
<p>Chaque classe s’instancie with <code class="docutils literal notranslate"><span class="pre">Object(config:</span> <span class="pre">dict,</span> <span class="pre">data:</span> <span class="pre">pandas.DataFrame)</span></code>,
then <code class="docutils literal notranslate"><span class="pre">calculate()</span></code> remplit le DataFrame de results <code class="docutils literal notranslate"><span class="pre">ahu.df</span></code> (une ligne par
time step).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Il n’existe <strong>pas</strong> de classe <code class="docutils literal notranslate"><span class="pre">GenericAHU</span></code> ni de methods <code class="docutils literal notranslate"><span class="pre">create_template</span></code>
/ <code class="docutils literal notranslate"><span class="pre">run_simulation</span></code> : on instancie directement <code class="docutils literal notranslate"><span class="pre">AirRecyclingAHU</span></code> ou
<code class="docutils literal notranslate"><span class="pre">AirRecoveryAHU</span></code> with un <code class="docutils literal notranslate"><span class="pre">config</span></code> (dict) et un <code class="docutils literal notranslate"><span class="pre">data</span></code> (DataFrame). Un
utilitaire <code class="docutils literal notranslate"><span class="pre">test/AHU/utility_create_template_GenericAHU.py</span></code> allows générer
un gabarit Excel si besoin.</p>
</div>
<section id="mode-recyclage-airrecyclingahu">
<h2>Mode recyclage — <code class="docutils literal notranslate"><span class="pre">AirRecyclingAHU</span></code><a class="headerlink" href="#mode-recyclage-airrecyclingahu" title="Link to this heading"></a></h2>
<p><strong>Configuration</strong> (<code class="docutils literal notranslate"><span class="pre">dict</span></code> de booléens décrivant la présence des composants) :</p>
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 55.0%" />
<col style="width: 15.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Clé</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Type</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">recycling</span></code></p></td>
<td><p>Active le mélange air neuf / air repris</p></td>
<td><p>bool</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">pre_heating_coil</span></code></p></td>
<td><p>Batterie de préchauffage</p></td>
<td><p>bool</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">heating_coil</span></code></p></td>
<td><p>Batterie chaude</p></td>
<td><p>bool</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">cooling_coil</span></code></p></td>
<td><p>Batterie froide</p></td>
<td><p>bool</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">humidifier</span></code></p></td>
<td><p>Humidificateur</p></td>
<td><p>bool</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">humidifier_type</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;adiabatique&quot;</span></code> ou <code class="docutils literal notranslate"><span class="pre">&quot;vapeur&quot;</span></code></p></td>
<td><p>str</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">post_heating_coil</span></code></p></td>
<td><p>Batterie de post-chauffage</p></td>
<td><p>bool</p></td>
</tr>
</tbody>
</table>
<p><strong>Data d’input</strong> (colonnes du <code class="docutils literal notranslate"><span class="pre">DataFrame</span></code>) : <code class="docutils literal notranslate"><span class="pre">Timestamp</span></code>,
<code class="docutils literal notranslate"><span class="pre">Supply</span> <span class="pre">Air</span> <span class="pre">flow</span> <span class="pre">[m3/h]</span></code>, <code class="docutils literal notranslate"><span class="pre">Mix</span> <span class="pre">Recycled</span> <span class="pre">Air</span> <span class="pre">[%]</span></code>, <code class="docutils literal notranslate"><span class="pre">Fresh</span> <span class="pre">Air</span> <span class="pre">[T°C]</span></code>,
<code class="docutils literal notranslate"><span class="pre">Fresh</span> <span class="pre">Air</span> <span class="pre">[HR</span> <span class="pre">%]</span></code>, <code class="docutils literal notranslate"><span class="pre">Recycled</span> <span class="pre">Air</span> <span class="pre">[T°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">Recycled</span> <span class="pre">Air</span> <span class="pre">[HR</span> <span class="pre">%]</span></code>,
<code class="docutils literal notranslate"><span class="pre">Supply</span> <span class="pre">Air</span> <span class="pre">Set</span> <span class="pre">Point</span> <span class="pre">[T°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">Supply</span> <span class="pre">Air</span> <span class="pre">Set</span> <span class="pre">Point</span> <span class="pre">[HR</span> <span class="pre">%]</span></code>,
<code class="docutils literal notranslate"><span class="pre">Defrost</span> <span class="pre">Coil</span> <span class="pre">Set</span> <span class="pre">Point</span> <span class="pre">[T°C]</span></code>.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">AHU.GenericAHU.AirRecyclingAHU</span><span class="w"> </span><span class="kn">import</span> <span class="n">Object</span> <span class="k">as</span> <span class="n">AirRecyclingAHU</span>

<span class="n">config</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">&quot;recycling&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;pre_heating_coil&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
    <span class="s2">&quot;heating_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;cooling_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;humidifier&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;humidifier_type&quot;</span><span class="p">:</span> <span class="s2">&quot;adiabatique&quot;</span><span class="p">,</span>
    <span class="s2">&quot;post_heating_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
<span class="p">}</span>

<span class="n">data</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">({</span>
    <span class="s2">&quot;Timestamp&quot;</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">date_range</span><span class="p">(</span><span class="s2">&quot;2024-01-15 00:00&quot;</span><span class="p">,</span> <span class="n">periods</span><span class="o">=</span><span class="mi">12</span><span class="p">,</span> <span class="n">freq</span><span class="o">=</span><span class="s2">&quot;h&quot;</span><span class="p">),</span>
    <span class="s2">&quot;Supply Air flow [m3/h]&quot;</span><span class="p">:</span>       <span class="p">[</span><span class="mi">10000</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Mix Recycled Air [%]&quot;</span><span class="p">:</span>         <span class="p">[</span><span class="mi">70</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Fresh Air [T°C]&quot;</span><span class="p">:</span>              <span class="p">[</span><span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span>
                                     <span class="o">-</span><span class="mf">5.0</span><span class="p">,</span> <span class="o">-</span><span class="mf">4.2</span><span class="p">,</span> <span class="o">-</span><span class="mf">3.3</span><span class="p">,</span> <span class="o">-</span><span class="mf">2.5</span><span class="p">,</span> <span class="o">-</span><span class="mf">1.7</span><span class="p">,</span> <span class="o">-</span><span class="mf">0.8</span><span class="p">],</span>
    <span class="s2">&quot;Fresh Air [HR %]&quot;</span><span class="p">:</span>             <span class="p">[</span><span class="mi">80</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Recycled Air [T°C]&quot;</span><span class="p">:</span>           <span class="p">[</span><span class="mi">20</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Recycled Air [HR %]&quot;</span><span class="p">:</span>          <span class="p">[</span><span class="mi">45</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Supply Air Set Point [T°C]&quot;</span><span class="p">:</span>   <span class="p">[</span><span class="mi">18</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Supply Air Set Point [HR %]&quot;</span><span class="p">:</span>  <span class="p">[</span><span class="mi">50</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
    <span class="s2">&quot;Defrost Coil Set Point [T°C]&quot;</span><span class="p">:</span> <span class="p">[</span><span class="mi">5</span><span class="p">]</span> <span class="o">*</span> <span class="mi">12</span><span class="p">,</span>
<span class="p">})</span>

<span class="n">ahu</span> <span class="o">=</span> <span class="n">AirRecyclingAHU</span><span class="p">(</span><span class="n">config</span><span class="o">=</span><span class="n">config</span><span class="p">,</span> <span class="n">data</span><span class="o">=</span><span class="n">data</span><span class="p">)</span>
<span class="n">ahu</span><span class="o">.</span><span class="n">calculate</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">ahu</span><span class="o">.</span><span class="n">df</span><span class="o">.</span><span class="n">shape</span><span class="p">)</span>                       <span class="c1"># (12, 72)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">ahu</span><span class="o">.</span><span class="n">df</span><span class="p">[[</span><span class="s2">&quot;Timestamp&quot;</span><span class="p">,</span> <span class="s2">&quot;MXA_Outlet_T[°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;HC_Q_th[kW]&quot;</span><span class="p">,</span>
              <span class="s2">&quot;CC_Q_th[kW]&quot;</span><span class="p">,</span> <span class="s2">&quot;POSTHC_Outlet_T[°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;POSTHC_Q_th[kW]&quot;</span><span class="p">]]</span><span class="o">.</span><span class="n">head</span><span class="p">(</span><span class="mi">2</span><span class="p">))</span>
</pre></div>
</div>
<p>Output réelle (extrait ; <code class="docutils literal notranslate"><span class="pre">ahu.df</span></code> compte <strong>72 colonnes</strong>) :</p>
<div class="highlight-text notranslate"><div class="highlight"><pre><span></span>(12, 72)
             Timestamp  MXA_Outlet_T[°C]  HC_Q_th[kW]  CC_Q_th[kW]  POSTHC_Outlet_T[°C]  POSTHC_Q_th[kW]
0  2024-01-15 00:00:00             12.01        20.62          0.0                 18.0            11.41
1  2024-01-15 01:00:00             12.01        20.62          0.0                 18.0            11.41
</pre></div>
</div>
<p>Pour l’heure 0 (air neuf à −5 °C, 70 % recyclé) : l’air mélangé sort à 12,01 °C
(<code class="docutils literal notranslate"><span class="pre">MXA</span></code>), la batterie chaude fournit 20,62 kW (<code class="docutils literal notranslate"><span class="pre">HC_Q_th</span></code>), et le
post-chauffage 11,41 kW for atteindre la consigne de soufflage 18 °C
(<code class="docutils literal notranslate"><span class="pre">POSTHC_Outlet_T</span></code>).</p>
</section>
<section id="mode-recuperation-airrecoveryahu">
<h2>Mode récupération — <code class="docutils literal notranslate"><span class="pre">AirRecoveryAHU</span></code><a class="headerlink" href="#mode-recuperation-airrecoveryahu" title="Link to this heading"></a></h2>
<p>Même principe, mais l’air neuf est préchauffé by un échangeur on l’air extrait.
La <code class="docutils literal notranslate"><span class="pre">config</span></code> remplace <code class="docutils literal notranslate"><span class="pre">recycling</span></code> by <code class="docutils literal notranslate"><span class="pre">exchange_type</span></code> / <code class="docutils literal notranslate"><span class="pre">heat_exchanger</span></code> et
<code class="docutils literal notranslate"><span class="pre">heat_exchanger_efficiency</span></code> ; les data ajoutent <code class="docutils literal notranslate"><span class="pre">Fresh</span> <span class="pre">Air</span> <span class="pre">[m3/h]</span></code>,
<code class="docutils literal notranslate"><span class="pre">Extracted</span> <span class="pre">Air</span> <span class="pre">[m3/h]</span></code>, <code class="docutils literal notranslate"><span class="pre">Extracted</span> <span class="pre">Air</span> <span class="pre">[T°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">Extracted</span> <span class="pre">Air</span> <span class="pre">[HR</span> <span class="pre">%]</span></code> et
<code class="docutils literal notranslate"><span class="pre">Heat</span> <span class="pre">exchanger</span> <span class="pre">efficiency</span> <span class="pre">[%]</span></code>.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">AHU.GenericAHU.AirRecoveryAHU</span><span class="w"> </span><span class="kn">import</span> <span class="n">Object</span> <span class="k">as</span> <span class="n">AirRecoveryAHU</span>

<span class="n">config</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">&quot;exchange_type&quot;</span><span class="p">:</span> <span class="s2">&quot;none&quot;</span><span class="p">,</span>
    <span class="s2">&quot;pre_heating_coil&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span> <span class="s2">&quot;heating_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;cooling_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span> <span class="s2">&quot;humidifier&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;humidifier_type&quot;</span><span class="p">:</span> <span class="s2">&quot;adiabatique&quot;</span><span class="p">,</span> <span class="s2">&quot;post_heating_coil&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;heat_exchanger&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>   <span class="c1"># échangeur air/air (désactivé ici)</span>
<span class="p">}</span>
<span class="c1"># data : colonnes ci-dessus + Fresh/Extracted Air [m3/h], Extracted Air [T°C]/[HR %],</span>
<span class="c1">#        Heat exchanger efficiency [%]</span>
<span class="n">ahu</span> <span class="o">=</span> <span class="n">AirRecoveryAHU</span><span class="p">(</span><span class="n">config</span><span class="o">=</span><span class="n">config</span><span class="p">,</span> <span class="n">data</span><span class="o">=</span><span class="n">data</span><span class="p">)</span>
<span class="n">ahu</span><span class="o">.</span><span class="n">calculate</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">ahu</span><span class="o">.</span><span class="n">df</span><span class="o">.</span><span class="n">shape</span><span class="p">)</span>   <span class="c1"># (12, 54)</span>
</pre></div>
</div>
</section>
<section id="colonnes-de-results">
<h2>Colonnes de results<a class="headerlink" href="#colonnes-de-results" title="Link to this heading"></a></h2>
<p><code class="docutils literal notranslate"><span class="pre">ahu.df</span></code> regroupe, for chaque time step, l’état psychrométrique à la
output de chaque composant, préfixé by un code de station :</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">FA_</span></code> air neuf (<em>Fresh Air</em>), <code class="docutils literal notranslate"><span class="pre">RA_</span></code> air repris (<em>Recycled Air</em>) ;</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">AMX_</span></code> / <code class="docutils literal notranslate"><span class="pre">MXA_</span></code> mélange, <code class="docutils literal notranslate"><span class="pre">HC_</span></code> batterie chaude, <code class="docutils literal notranslate"><span class="pre">CC_</span></code> batterie froide,
<code class="docutils literal notranslate"><span class="pre">HMD_</span></code> humidificateur, <code class="docutils literal notranslate"><span class="pre">POSTHC_</span></code> post-chauffage (= air soufflé final).</p></li>
</ul>
<p>Pour chaque station : <code class="docutils literal notranslate"><span class="pre">T[°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">RH[%]</span></code>, <code class="docutils literal notranslate"><span class="pre">h[kJ/kgas]</span></code>, <code class="docutils literal notranslate"><span class="pre">w[gH2O/kgda]</span></code>,
flow rates, <code class="docutils literal notranslate"><span class="pre">P[Pa]</span></code>. Les powers thermiques sont <code class="docutils literal notranslate"><span class="pre">HC_Q_th[kW]</span></code>,
<code class="docutils literal notranslate"><span class="pre">CC_Q_th[kW]</span></code>, <code class="docutils literal notranslate"><span class="pre">HMD_Q_th[kW]</span></code>, <code class="docutils literal notranslate"><span class="pre">POSTHC_Q_th[kW]</span></code> et la consommation d’eau
<code class="docutils literal notranslate"><span class="pre">HMD_F_water[kg/h]</span></code>.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Les tests de référence sont <code class="docutils literal notranslate"><span class="pre">test/AHU/test_GenericAHU_recycling.py</span></code> et
<code class="docutils literal notranslate"><span class="pre">test/AHU/test_GenericAHU_recovery.py</span></code>.</p>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="cta_air_neuf.html" class="btn btn-neutral float-left" title="CTA d’air neuf" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="nomenclature.html" class="btn btn-neutral float-right" title="Nomenclature" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024-2025, Zoheir HADID.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>