

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>NG Boiler Efficiency (Rendement chaudière EN12952-15) &mdash; EnergySystemModels post9 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=116ee311"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Créer un system et calculatesr the production" href="../009-pv-solaire/index.html" />
    <link rel="prev" title="NG Heating Value (PCS/PCI gaz naturel)" href="ng_heating_value.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            EnergySystemModels
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">General contents:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../usage.html">Usage</a></li>
<li class="toctree-l1"><a class="reference internal" href="../quickstart.html">Guide de Démarrage Rapide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing.html">Contribuer a la documentation</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">1. Energy purchase and supply</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../010-achat-energie/index.html">10. Energy Purchasing</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">2. Utilities and energy production</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="fluid_source.html">Fluid Source</a></li>
<li class="toctree-l1"><a class="reference internal" href="sink.html">Sink (puits de fluid)</a></li>
<li class="toctree-l1"><a class="reference internal" href="nomenclature.html">Nomenclature</a></li>
<li class="toctree-l1"><a class="reference internal" href="compressor.html">Compresseur</a></li>
<li class="toctree-l1"><a class="reference internal" href="turbine.html">Turbine</a></li>
<li class="toctree-l1"><a class="reference internal" href="chiller.html">Chiller (Groupe froid / PAC)</a></li>
<li class="toctree-l1"><a class="reference internal" href="ng_heating_value.html">NG Heating Value (PCS/PCI gaz naturel)</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">NG Boiler Efficiency (Rendement chaudière EN12952-15)</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fonctionnalites">Fonctionnalités</a></li>
<li class="toctree-l2"><a class="reference internal" href="#parameters">Parameters</a></li>
<li class="toctree-l2"><a class="reference internal" href="#example-1-rendement-a-flow-rate-impose">Example 1 : Rendement à flow rate imposé</a></li>
<li class="toctree-l2"><a class="reference internal" href="#example-2-consigne-temperature-eau">Example 2 : Consigne temperature eau</a></li>
<li class="toctree-l2"><a class="reference internal" href="#example-3-port-fumees-et-dimensionnement-economiseur">Example 3 : Port fumées et dimensionnement économiseur</a></li>
<li class="toctree-l2"><a class="reference internal" href="#methods-fluegasport">Methods FlueGasPort</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html">Créer un system et calculatesr the production</a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html#synthese-technique-et-economique-pv-summary">Synthèse technique et économique — <code class="docutils literal notranslate"><span class="pre">pv.summary()</span></code></a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html#graphique-de-production-pv-plot">Graphique de production — <code class="docutils literal notranslate"><span class="pre">pv.plot()</span></code></a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html#export-excel-pv-to-excel">Export Excel — <code class="docutils literal notranslate"><span class="pre">pv.to_excel()</span></code></a></li>
<li class="toctree-l1"><a class="reference internal" href="../009-pv-solaire/index.html#etude-d-orientation-solarsystem-orientation-study">Étude d’orientation — <code class="docutils literal notranslate"><span class="pre">SolarSystem.orientation_study()</span></code></a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">3. Utility transport</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../001-heat_transfer/index.html">1. Heat Transfer</a></li>
<li class="toctree-l1"><a class="reference internal" href="../transfert_chaleur.html">Transfer de Chaleur</a></li>
<li class="toctree-l1"><a class="reference internal" href="../004-hydraulic/index.html">4. Modèles Hydrauliques</a></li>
<li class="toctree-l1"><a class="reference internal" href="../005-aeraulic/index.html">5. Modèles Aerauliques</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">4. Energy uses</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../003-ahu_modules/index.html">3. Centrales de Traitement d’Air</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">5. Récupération de chaleur</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../006-pinch_analysis/index.html">6. Analyse de pincement</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">6. Financing and subsidies</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html">11. Energy Savings Certificates</a></li>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html#secteur-1-industrie-utilites-ind-ut">Secteur 1 — Industrie · Utilités (IND-UT)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html#secteur-2-batiment-enveloppe-ind-ba-ind-en">Secteur 2 — Bâtiment &amp; enveloppe (IND-BA, IND-EN)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html#secteur-3-transport-tra-eq">Secteur 3 — Transport (TRA-EQ)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../011-cee/index.html#fiches-obsoletes-et-bonnes-pratiques">Fiches obsolètes et bonnes pratiques</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">7. Other</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../007-ipmvp/index.html">IPMVP - Measurement and Verification</a></li>
<li class="toctree-l1"><a class="reference internal" href="../008-meteo/index.html">8. Meteorological Data</a></li>
<li class="toctree-l1"><a class="reference internal" href="../gui_tools.html">Graphical Interfaces and Visual Tools</a></li>
<li class="toctree-l1"><a class="reference internal" href="../nomenclature.html">Nomenclature générale</a></li>
<li class="toctree-l1"><a class="reference internal" href="../api.html">API Reference</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">EnergySystemModels</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">&lt;no title&gt;</a></li>
      <li class="breadcrumb-item active">NG Boiler Efficiency (Rendement chaudière EN12952-15)</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/002-thermodynamic_cycles/ng_boiler_efficiency.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="ng-boiler-efficiency-rendement-chaudiere-en12952-15">
<span id="ng-boiler-efficiency"></span><h1>NG Boiler Efficiency (Rendement chaudière EN12952-15)<a class="headerlink" href="#ng-boiler-efficiency-rendement-chaudiere-en12952-15" title="Link to this heading"></a></h1>
<p>The module <code class="docutils literal notranslate"><span class="pre">NG_Boiler_Efficiency</span></code> calculates le rendement d’une chaudière gaz naturel by la <strong>method indirecte</strong> (calcul des pertes) according to les normes EN12952-15 (tubes d’eau) et EN12953-11 (tubes de fumées). Il utilise CoolProp for les enthalpys exactes des gaz de combustion.</p>
<section id="fonctionnalites">
<h2>Fonctionnalités<a class="headerlink" href="#fonctionnalites" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Rendement LHV et HHV by method indirecte</p></li>
<li><p>Losss : fumées (sensible), CO, radiation, condensation</p></li>
<li><p>Port eau (<code class="docutils literal notranslate"><span class="pre">Inlet</span></code>/<code class="docutils literal notranslate"><span class="pre">Outlet</span></code>) compatible FluidPort — consigne de temperature</p></li>
<li><p>Port fumées (<code class="docutils literal notranslate"><span class="pre">FG_Outlet</span></code>) with composition, enthalpy, point de rosée</p></li>
<li><p>Adaptation automatique du flow rate GN au besoin thermique côté eau</p></li>
</ul>
</section>
<section id="parameters">
<h2>Parameters<a class="headerlink" href="#parameters" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Paramètre</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Unité</p></th>
<th class="head"><p>Défaut</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>gas_composition</p></td>
<td><p>Composition molaire du gaz</p></td>
<td><p>dict</p></td>
<td><p>(obligatoire)</p></td>
</tr>
<tr class="row-odd"><td><p>ng_flow_Nm3h</p></td>
<td><p>Flow rate gaz naturel</p></td>
<td><p>Nm3/h</p></td>
<td><p>None (auto si To défini)</p></td>
</tr>
<tr class="row-even"><td><p>flue_gas_temperature_C</p></td>
<td><p>Temperature fumées output chaudière</p></td>
<td><p>°C</p></td>
<td><p>180</p></td>
</tr>
<tr class="row-odd"><td><p>O2_measured</p></td>
<td><p>O2 mesuré en output</p></td>
<td><p>fraction (ex: 0.035 = 3.5%)</p></td>
<td><p>0.035</p></td>
</tr>
<tr class="row-even"><td><p>O2_basis</p></td>
<td><p>Base de mesure O2</p></td>
<td><p>‘dry’ ou ‘wet’</p></td>
<td><p>‘dry’</p></td>
</tr>
<tr class="row-odd"><td><p>boiler_type</p></td>
<td><p>Type de chaudière</p></td>
<td><p>‘water_tube’ ou ‘fire_tube’</p></td>
<td><p>‘water_tube’</p></td>
</tr>
<tr class="row-even"><td><p>design_useful_heat_kW</p></td>
<td><p>Power utile nominale</p></td>
<td><p>kW</p></td>
<td><p>1000</p></td>
</tr>
</tbody>
</table>
</section>
<section id="example-1-rendement-a-flow-rate-impose">
<h2>Example 1 : Rendement à flow rate imposé<a class="headerlink" href="#example-1-rendement-a-flow-rate-impose" title="Link to this heading"></a></h2>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">ThermodynamicCycles.Combustion.NG_Boiler_Efficiency_EN1295X</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
    <span class="n">NG_Boiler_Efficiency</span>
<span class="p">)</span>

<span class="n">gas</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;CH4&#39;</span><span class="p">:</span> <span class="mf">0.9489</span><span class="p">,</span> <span class="s1">&#39;C2H6&#39;</span><span class="p">:</span> <span class="mf">0.01235</span><span class="p">,</span> <span class="s1">&#39;C3H8&#39;</span><span class="p">:</span> <span class="mf">0.00935</span><span class="p">,</span>
    <span class="s1">&#39;n-C4H10&#39;</span><span class="p">:</span> <span class="mf">0.00614</span><span class="p">,</span> <span class="s1">&#39;i-C5H12&#39;</span><span class="p">:</span> <span class="mf">0.00162</span><span class="p">,</span> <span class="s1">&#39;n-C6H14&#39;</span><span class="p">:</span> <span class="mf">0.00056</span><span class="p">,</span>
    <span class="s1">&#39;N2&#39;</span><span class="p">:</span> <span class="mf">0.00839</span><span class="p">,</span> <span class="s1">&#39;CO2&#39;</span><span class="p">:</span> <span class="mf">0.01269</span><span class="p">,</span>
<span class="p">}</span>

<span class="n">boiler</span> <span class="o">=</span> <span class="n">NG_Boiler_Efficiency</span><span class="p">(</span>
    <span class="n">gas_composition</span><span class="o">=</span><span class="n">gas</span><span class="p">,</span> <span class="n">ng_flow_Nm3h</span><span class="o">=</span><span class="mi">2000</span><span class="p">,</span>
    <span class="n">flue_gas_temperature_C</span><span class="o">=</span><span class="mi">180</span><span class="p">,</span> <span class="n">O2_measured</span><span class="o">=</span><span class="mf">0.035</span><span class="p">,</span>
    <span class="n">boiler_type</span><span class="o">=</span><span class="s1">&#39;water_tube&#39;</span><span class="p">,</span> <span class="n">design_useful_heat_kW</span><span class="o">=</span><span class="mi">22000</span><span class="p">,</span>
<span class="p">)</span>
<span class="n">boiler</span><span class="o">.</span><span class="n">calculate</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">boiler</span><span class="o">.</span><span class="n">df</span><span class="p">)</span>
</pre></div>
</div>
<p>Output :</p>
<div class="highlight-text notranslate"><div class="highlight"><pre><span></span>                                 Value
Parameter
--- INPUTS ---
NG flow (Nm3/h)                   2000
LHV (kWh/Nm3)                  10.2127
HHV (kWh/Nm3)                  11.3258
T flue gas (C)                     180
O2 dry (%)                         3.5
Boiler type                 water_tube
--- COMBUSTION ---
Air/fuel ratio (Nm3/Nm3)        11.727
Excess air (%)                    20.1
Flue gas flow (Nm3/h)          25513.6
Condensation T (C)                57.2
--- HEAT BALANCE (LHV) ---
NG heat input (kW)             20425.5
Flue gas loss (kW)              1519.2
CO loss (kW)                       0.0
Radiation loss (kW)              12.38
Condensation recovery (kW)         0.0
Total losses (kW)               1531.6
Heat credits (kW)                  0.0
Useful heat (kW)               18893.9
Efficiency LHV (%)                92.5
--- HEAT BALANCE (HHV) ---
Efficiency HHV (%)               82.65
</pre></div>
</div>
</section>
<section id="example-2-consigne-temperature-eau">
<h2>Example 2 : Consigne temperature eau<a class="headerlink" href="#example-2-consigne-temperature-eau" title="Link to this heading"></a></h2>
<p>La chaudière adapte automatiquement le flow rate gas for chauffer l’eau de 60°C à 90°C :</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span><span class="w"> </span><span class="nn">CoolProp.CoolProp</span><span class="w"> </span><span class="kn">import</span> <span class="n">PropsSI</span>

<span class="n">boiler</span> <span class="o">=</span> <span class="n">NG_Boiler_Efficiency</span><span class="p">(</span>
    <span class="n">gas_composition</span><span class="o">=</span><span class="n">gas</span><span class="p">,</span>
    <span class="n">flue_gas_temperature_C</span><span class="o">=</span><span class="mi">180</span><span class="p">,</span> <span class="n">O2_measured</span><span class="o">=</span><span class="mf">0.035</span><span class="p">,</span>
    <span class="n">boiler_type</span><span class="o">=</span><span class="s1">&#39;water_tube&#39;</span><span class="p">,</span> <span class="n">design_useful_heat_kW</span><span class="o">=</span><span class="mi">5000</span><span class="p">,</span>
<span class="p">)</span>
<span class="n">boiler</span><span class="o">.</span><span class="n">Inlet</span><span class="o">.</span><span class="n">P</span> <span class="o">=</span> <span class="mi">500000</span>          <span class="c1"># 5 bar</span>
<span class="n">boiler</span><span class="o">.</span><span class="n">Inlet</span><span class="o">.</span><span class="n">F</span> <span class="o">=</span> <span class="mf">10.0</span>            <span class="c1"># 10 kg/s</span>
<span class="n">boiler</span><span class="o">.</span><span class="n">Inlet</span><span class="o">.</span><span class="n">h</span> <span class="o">=</span> <span class="n">PropsSI</span><span class="p">(</span><span class="s1">&#39;H&#39;</span><span class="p">,</span> <span class="s1">&#39;P&#39;</span><span class="p">,</span> <span class="mi">500000</span><span class="p">,</span> <span class="s1">&#39;T&#39;</span><span class="p">,</span> <span class="mf">333.15</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">)</span>
<span class="n">boiler</span><span class="o">.</span><span class="n">To</span> <span class="o">=</span> <span class="mi">90</span>                   <span class="c1"># consigne sortie 90 degC</span>

<span class="n">boiler</span><span class="o">.</span><span class="n">calculate</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="n">boiler</span><span class="o">.</span><span class="n">df</span><span class="p">)</span>
</pre></div>
</div>
<p>Le flow rate GN est calculé automatiquement à partir du Qth demandé et de l’efficacité.</p>
</section>
<section id="example-3-port-fumees-et-dimensionnement-economiseur">
<h2>Example 3 : Port fumées et dimensionnement économiseur<a class="headerlink" href="#example-3-port-fumees-et-dimensionnement-economiseur" title="Link to this heading"></a></h2>
<p>Le port <code class="docutils literal notranslate"><span class="pre">FG_Outlet</span></code> allows dimensionner un économiseur en aval :</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">boiler</span><span class="o">.</span><span class="n">calculate</span><span class="p">()</span>
<span class="n">fg</span> <span class="o">=</span> <span class="n">boiler</span><span class="o">.</span><span class="n">FG_Outlet</span>
<span class="nb">print</span><span class="p">(</span><span class="n">fg</span><span class="o">.</span><span class="n">df</span><span class="p">)</span>

<span class="c1"># Gain economiseur : fumees 180C -&gt; 80C</span>
<span class="n">h_in</span> <span class="o">=</span> <span class="n">fg</span><span class="o">.</span><span class="n">enthalpy_at</span><span class="p">(</span><span class="mi">180</span><span class="p">)</span>
<span class="n">h_out</span> <span class="o">=</span> <span class="n">fg</span><span class="o">.</span><span class="n">enthalpy_at</span><span class="p">(</span><span class="mi">80</span><span class="p">)</span>
<span class="n">Q_eco</span> <span class="o">=</span> <span class="p">(</span><span class="n">h_in</span> <span class="o">-</span> <span class="n">h_out</span><span class="p">)</span> <span class="o">*</span> <span class="n">fg</span><span class="o">.</span><span class="n">F_Nm3h</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Gain economiseur : </span><span class="si">{</span><span class="n">Q_eco</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>

<span class="c1"># Gain condenseur : fumees 180C -&gt; 50C (sous point de rosee)</span>
<span class="n">Q_cond</span><span class="p">,</span> <span class="n">kg_cond</span> <span class="o">=</span> <span class="n">fg</span><span class="o">.</span><span class="n">condensation_heat</span><span class="p">(</span><span class="mi">50</span><span class="p">)</span>
<span class="n">Q_cond_total</span> <span class="o">=</span> <span class="n">Q_cond</span> <span class="o">*</span> <span class="n">fg</span><span class="o">.</span><span class="n">F_Nm3h</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Gain condensation : </span><span class="si">{</span><span class="n">Q_cond_total</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kW&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Condensat : </span><span class="si">{</span><span class="n">kg_cond</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="n">fg</span><span class="o">.</span><span class="n">F_Nm3h</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2"> kg/h&quot;</span><span class="p">)</span>
</pre></div>
</div>
</section>
<section id="methods-fluegasport">
<h2>Methods FlueGasPort<a class="headerlink" href="#methods-fluegasport" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Method</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Retour</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">set_composition(dict)</span></code></p></td>
<td><p>Définir la composition volumique</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">calculate_properties()</span></code></p></td>
<td><p>Calculated h, Cp, rho, T_condensation</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">enthalpy_at(T_C)</span></code></p></td>
<td><p>Enthalpy à T en kW/(Nm3/h)</p></td>
<td><p>float</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">condensation_heat(T_C)</span></code></p></td>
<td><p>Chaleur récupérable by condensation</p></td>
<td><p>(kW/(Nm3/h), kg/(Nm3/h))</p></td>
</tr>
</tbody>
</table>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="ng_heating_value.html" class="btn btn-neutral float-left" title="NG Heating Value (PCS/PCI gaz naturel)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../009-pv-solaire/index.html" class="btn btn-neutral float-right" title="Créer un system et calculatesr the production" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024-2025, Zoheir HADID.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>